<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
<head>
<title>Analysis of Heat Rate Improvement Potential at Coal-Fired Power Plants - U.S. Energy Information Administration</title>  



<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<meta http-equiv="X-UA-Compatible" content="IE=Edge"> 
<meta http-equiv="Content-Language" content="en-us" />
<meta name="robots" content="all" />
<meta name="agency" content="EIA - Energy Information Administration" />
<meta name="subject" content="official energy statistics, data, analysis and forecasting" />
<meta name="Description" content="Energy Information Administration - EIA - Official Energy Statistics from the U.S. Government" />

  
	   
	
	<link rel="stylesheet" href="https://www.eia.gov/global/styles/screen.css" type="text/css" media="screen, projection"/>

	
	<link type="text/css" href="https://www.eia.gov/global/scripts/jquery/datepicker/jquery-ui-dp.custom.css" rel="stylesheet" />
	
		<link rel="stylesheet" href="https://www.eia.gov/global/styles/EIA_global.css" type="text/css" media="screen, projection">
	
	<!--[if lt IE 8]><link rel="stylesheet" href="/global/styles/ie.css" type="text/css" media="screen, projection"><![endif]-->
	<!--[if IE 7]><link rel="stylesheet" href="/global/styles/ie.css" type="text/css" media="screen, projection"><![endif]-->
	<!--[if lte IE 8]><link rel="stylesheet" href="/global/styles/ie_fixes.css" type="text/css" media="screen, projection"><![endif]-->
	<link rel="stylesheet" href="https://www.eia.gov/global/styles/print.css" type="text/css" media="print">
	<!--[if lte IE 8]><link rel="stylesheet" href="/global/styles/ie_print.css" type="text/css" media="print"><![endif]-->
	<!--[if IE 7]><link rel="stylesheet" href="/global/styles/ie_print.css" type="text/css" media="print"><![endif]-->

		<script src="https://www.eia.gov/global/scripts/jquery/jquery-1.11.1.min.js"></script>
	
		<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/jquery-migrate-1.2.1.min.js"></script>
	
		<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/ui/1.10.3/js/jquery-ui-1.10.3.custom.min.js"></script>
	
		<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/touch-punch/jquery.ui.touch-punch.min.js"></script>
	

	
	<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/eia_utils.js"></script>
	<script type="text/javascript" src="https://www.eia.gov/global/scripts/eia_global.js"></script>

			<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/highcharts/3.0.10/js/highcharts.js"></script>
		
		<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/highcharts/3.0.10/js/highcharts-more.js"></script>
	
		<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/highcharts/3.0.10/js/modules/exporting.js"></script>
	
		<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/highcharts/3.0.10/js/modules/no-data-to-display.js"></script>
	
	<script type="text/javascript" src="https://www.eia.gov/global/scripts/jquery/ga/ga-file-downloads.js" ></script>
	
<script type="text/javascript">
var _gaq = _gaq || [];
  _gaq.push(['_setAccount', 'UA-25837230-1']);
  _gaq.push(['_setDomainName', 'eia.gov']);
  _gaq.push(['_trackPageview']);

  (function() {
    var ga = document.createElement('script'); ga.type = 'text/javascript'; ga.async = true;
    ga.src = ('https:' == document.location.protocol ? 'https://ssl' : 'http://www') + '.google-analytics.com/ga.js';
    var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(ga, s);
  })();
</script>



<link rel="shortcut icon" href="https://www.eia.gov/favicon.ico" />
<link rel="icon" href="https://www.eia.gov/favicon.ico" type="image/x-icon">
<link rel="shortcut icon" type="image/vnd.microsoft.icon" href="https://www.eia.gov/favicon.ico" />



	<!-- Add fancyBox 2 -->
	<link rel="stylesheet" href="https://www.eia.gov/global/scripts/fancybox2/jquery.fancybox.css?v=2.1.5" type="text/css" media="screen" />
	<script type="text/javascript" src="https://www.eia.gov/global/scripts/fancybox2/jquery.fancybox.pack.js?v=2.1.5"></script>
	




<script type="text/javascript" src="https://www.eia.gov/global/survey/engine/js/survey_engine.js"></script>
<link rel="stylesheet" href="https://www.eia.gov/global/survey/engine/css/layout.css" type="text/css" media="screen" />
<title>U.S. Energy Information Administration (EIA)</title>
</head>

<body>

<div id="outerX">
  
  
<script>
$(document).ready(function() {
    function position() {
      $( "#sticker.positionable" ).position({
        of: $( "#outerX" ),
        my: "left top",
        at: "right top"
      });
	  $('#sticker').offset({top:$(window).scrollTop()+10});
    }
 
    position();

	$('#sticker').hover(function(event){
	   $(this).stop(true,false).animate({right: '-125px', width: '160px'}, 'slow');
	},function(event){  
		$(this).stop(true,true).animate({right: '0', width: '35px'}, 'slow');
	});
	$(window).scroll(function () {position();});
	$(window).resize(function () {position();});
});
</script>
<div id="sticker" class="social-fixed positionable">
  <div class="addthis_toolbox addthis_default_style ">
    <ul class="social shider">
      <li><a href="http://twitter.com/EIAgov" target="_blank"><img src="https://www.eia.gov/global/images/icons/social-twitter.jpg" class="imgalpha"></a>
        <div class="link twt">
          <div class="tweet"><a class="addthis_button_tweet"></a></div>
        </div>
      </li>
      <li><a href="http://www.facebook.com/eiagov" target="_blank"><img src="https://www.eia.gov/global/images/icons/social-facebook.jpg" class="imgalpha"></a>
        <div class="link facebook">
          <div id="share-facebook"><a class="addthis_button_facebook_like at300b" fb:like:layout="button_count"></a></div>
        </div>
      </li>
    </ul>
  </div>
</div>
 
<script type="text/javascript" src="https://s7.addthis.com/js/300/addthis_widget.js#pubid=ra-514b0d4a047a687f" async="async"></script>


<div id="innerX">
  <div class="content">


    <div id="header">
    <div class="print"><img src="https://www.eia.gov/global/images/logos/eia_logo_print.png"/></div>

      <a href="https://www.eia.gov/"><h1>U.S. Energy Information Administration - EIA - Independent Statistics and Analysis</h1></a>
      <ul class="global-width" id="g-margin3">
        <li class="global-es"><a>Sources &amp; Uses</a></li>
          <div class="global_es_menu">
            <span class="global_menu_col1">
              <a href="https://www.eia.gov/petroleum/"><h3>Petroleum &amp; Other Liquids</h3><p>Crude oil, gasoline, heating oil, diesel, propane, and other liquids including biofuels and natural gas liquids.</p></a>
              <a href="https://www.eia.gov/naturalgas/"><h3>Natural Gas</h3><p>Exploration and reserves, storage, imports and exports, production, prices, sales.</p></a>
              <a href="../../../../electricity/index.html"><h3>Electricity</h3><p>Sales, revenue and prices, power plants, fuel use, stocks, generation, trade, demand & emissions.</p></a>
              <a href="../../../../consumption/index.html"><h3>Consumption & Efficiency</h3><p class="no-border no-btm">Energy use in homes, commercial buildings, manufacturing, and transportation.</p></a>
            </span>
            <span class="global_menu_col2">
              <a href="https://www.eia.gov/coal/"><h3>Coal</h3><p>Reserves, production, prices, employ- ment and productivity, distribution, stocks, imports and exports.</p></a>
              <a href="https://www.eia.gov/renewable/"><h3>Renewable &amp;<br>Alternative Fuels</h3><p class="sp-renewable">Includes hydropower, solar, wind, geothermal, biomass and ethanol.</p></a>
              <a href="../../../../nuclear/index.html"><h3>Nuclear &amp; Uranium</h3><p>Uranium fuel, nuclear reactors, generation, spent fuel.<br />&nbsp;</p></a>
              <a href="https://www.eia.gov/totalenergy/"><h3>Total Energy</h3><p class="no-border">Comprehensive data summaries, comparisons, analysis, and projections integrated across all energy sources.</p></a>
            </span>
            <span class="global_menu_col3">
              <h3>Highlights</h3>
              <a href="https://www.eia.gov/petroleum/weekly/">This Week in Petroleum&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/petroleum/supply/weekly/">Weekly Petroleum Status Report&nbsp;&rsaquo;</a>
              <a href="http://ir.eia.gov/ngs/ngs.html">Weekly Natural Gas Storage Report&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/naturalgas/weekly/">Natural Gas Weekly Update&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/electricity/monthly/">Electric Power Monthly&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/coal/production/quarterly/">Quarterly Coal Report&nbsp;&rsaquo;</a>
              <a href="../../../../totalenergy/data/monthly/index.html">Monthly Energy Review&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/consumption/residential/">Residential Energy Consumption Survey 2009&nbsp;&rsaquo;</a>
              <a href="../../../../electricity/data/browser/index.html">Electricity Data Browser&nbsp;&rsaquo;</a>
            </span>
            
          </div>
        <li class="global-topics" id="g-margin1"><a>Topics</a></li>
          <div class="global_topics_menu">
            <span class="global_menu_col1">
              <a href="https://www.eia.gov/analysis/"><h3>Analysis &amp; Projections</h3><p>Monthly and yearly energy forecasts, analysis of energy topics, financial analysis, Congressional reports.</p></a>
              <a href="https://www.eia.gov/finance/"><h3>Markets &amp; Finance</h3><p class="no-border no-btm">Financial market analysis and financial data for major energy companies.</p></a>
            </span>
            <span class="global_menu_col2">
              <a href="../../../../environment/index.html"><h3>Environment</h3><p class="sp-environment">Greenhouse gas data, voluntary report- ing, electric power plant emissions.</p></a>
            </span>
            <span class="global_menu_col3">
              <h3>Highlights</h3>
              <a href="../../../../outlooks/steo/index.html">Short-Term Energy Outlook&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/outlooks/aeo/">Annual Energy Outlook&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/special/disruptions/">Energy Disruptions&nbsp;&rsaquo;</a>
              <a href="../../../../outlooks/ieo/index.html">International Energy Outlook&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/beta/api/excel/">Excel Data Add-In&nbsp;&rsaquo;</a>
            </span>
          </div>
        <li class="global-geo"><a>Geography</a></li>
          <div class="global_geo_menu">
            <span class="global_menu_col1">
              <a href="../../../../state/index.html"><h3>U.S. States</h3><p>State energy information, including overviews, rankings, data, and analyses.</p></a>
              <a href="https://www.eia.gov/maps/"><h3>Maps</h3><p class="no-border no-btm">Maps by energy source and topic, includes forecast maps.</p></a>
            </span>
            <span class="global_menu_col2">
              <a href="https://www.eia.gov/beta/international/"><h3>International</h3><p>International energy information, including overviews, rankings, data, and analyses.</p></a>
              
            </span>
            <span class="global_menu_col3">
              <h3>Highlights</h3>
              <a href="https://www.eia.gov/state/seds/">State Energy Data System (SEDS)&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/cfapps/ipdbproject/IEDIndex3.cfm">International Energy Statistics&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/special/gulf_of_mexico/">Gulf of Mexico&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/state/maps.cfm">U.S. Energy<br />Mapping System&nbsp;&rsaquo;</a>
              
            </span>
          </div>
      </ul>
      <ul class="utils">
        <li class="global-tools" id="g-margin2"><a>Tools</a></li>
          <div class="global_tools_menu">
            <span class="global_menu_col5">
              <p class="no-border">
              <a href="https://www.eia.gov/tools/glossary/" class="ico_glossary_dblue header_icon_pad">Glossary&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/reports/" class="ico_reports header_icon_pad">All Reports &amp; Publications&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/tools/" class="ico_mining header_icon_pad">Data Tools, Apps, and Maps&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/survey/" class="ico_survey header_icon_pad">EIA Survey Forms&nbsp;&rsaquo;</a>              
              <a href="https://www.eia.gov/beta/api/" class="ico_api header_icon_pad">Open Data&nbsp;&rsaquo;</a>              
              </p>
            </span>
            <span class="global_menu_col6">
              <p class="no-border"><a href="http://facebook.com/eiagov/" target="_blank" class="ico_facebook header_icon_pad">Facebook</a><br />
              <a href="http://twitter.com/eiagov/" target="_blank" class="ico_twitter header_icon_pad">Twitter</a><br />
              <a href="http://youtube.com/eiagov/" target="_blank" class="ico_youtube header_icon_pad">YouTube</a><br />
              <a href="https://www.eia.gov/tools/emailupdates/" class="ico_email header_icon_pad">Email Updates</a><br />
              <a href="https://www.eia.gov/tools/rssfeeds/" class="ico_rss header_icon_pad">RSS Feeds</a></p>
            </span>
          </div>
        <li class="global-learn" id="g-margin2"><a>Learn About Energy</a></li>
          <div class="global_learn_menu">
            <span class="global_menu_col8a">
              <h3><a href="../../../../todayinenergy/index.html">Today in Energy</a></h3>
              <p>Short, timely articles with graphics on energy, facts, issues, and trends.</p>
            </span>
            <span class="global_menu_col6">
              <p class="no-border"><a href="https://www.eia.gov/tools/faqs/" class="ico_faqs header_icon_pad">FAQs</a><br />
              <a href="https://www.eia.gov/tools/glossary/" class="ico_glossary header_icon_pad">Glossary</a><br />
              <a href="https://www.eia.gov/kids/energy.cfm?page=6" class="ico_teachers header_icon_pad border_learn">For Teachers</a></p>
            </span>
            <span class="global_menu_col8">
              <h3><a href="../../../../energyexplained/index.html">Energy Explained</a></h3>
              <p class="width152"><a href="https://www.eia.gov/energyexplained/index.cfm?page=about_home">What is Energy?&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=about_energy_units">Units &amp; Calculators&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=us_energy_use">Use of Energy&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=environment_home">Energy & Environment&nbsp;&rsaquo;</a><br>
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=electricity_home">Electricity&nbsp;&rsaquo;</a></p>
              <p class="width110"><a href="https://www.eia.gov/energyexplained/index.cfm?page=oil_home">Petroleum&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=hgls_home">Hydrocarbon Gas Liquids&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=natural_gas_home">Natural Gas&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=coal_home">Coal&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=nuclear_home">Nuclear&nbsp;&rsaquo;</a></p>
              <p class="width181"><a href="https://www.eia.gov/energyexplained/index.cfm?page=electricity_home">Electricity&nbsp;&rsaquo;</a><br>
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=hydropower_home">Hydropower&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=biofuel_home">Biofuels: Ethanol &amp; Biodiesel&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=wind_home">Wind&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=geothermal_home">Geothermal&nbsp;&rsaquo;</a><br />
              <a href="https://www.eia.gov/energyexplained/index.cfm?page=solar_home">Solar&nbsp;&rsaquo;</a></p>
            </span>
            <span class="global_menu_col9">
              <h3><a href="../../../../energy_in_brief/index.html">Energy in Brief</a></h3>
				<p class="no-border global_menu_col10"><a href="https://www.eia.gov/energy_in_brief/article/renewable_electricity.cfm">How much U.S. electricity is generated from renewable energy?&nbsp;&rsaquo;</a><br />
				<a href="https://www.eia.gov/energy_in_brief/article/shale_in_the_united_states.cfm">Shale in the United States&nbsp;&rsaquo;</a></p>
				<p class="no-border global_menu_col10"><a href="../../../../energy_in_brief/article/world_oil_market.cfm.html">Who are the major players supplying the world oil market?&nbsp;&rsaquo;</a><br />
				<a href="../../../../energy_in_brief/article/role_coal_us.cfm.html">What is the role of coal in the United States?&nbsp;&rsaquo;</a></p>
            </span>
            <span class="global_menu_col6 mt_40">
              <p class="no-border"><a href="https://www.eia.gov/kids/" class="ant_banner">Energy Kids</a></p>
            </span>
          </div>
        <li class="global-news"><a>News</a></li>
          <div class="global_news_menu">
            <span class="global_menu_col7">
              <h3><a href="https://www.eia.gov/about/new/">What's New?</a></h3>
              
              <div id="whatsnew3"></div>
            </span>
            <span class="global_menu_col3">
              <h3><a href="https://www.eia.gov/pressroom/" style="color:#fff !important;">Press Room</a></h3>
              <a href="https://www.eia.gov/pressroom/releases.cfm">Press Releases&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/pressroom/presentations.cfm">Presentations&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/pressroom/testimony.cfm">Congressional Testimony&nbsp;&rsaquo;</a>
              <a href="https://www.eia.gov/radio/">Radio Spots&nbsp;&rsaquo;</a>
            </span>
          </div>
      </ul>
      <ul class="utils2">
      <div class="global-search">
          
          
      			
      			<form accept-charset="UTF-8" action="https://search.usa.gov/search" id="search_form" method="get">
                <input name="utf8" type="hidden" value="&#x2713;" />
      			    <input id="affiliate" name="affiliate" type="hidden" value="eia.doe.gov" />
      			    <label class="accessibility" for="query">Enter Search Term(s):</label>
      			    <input autocomplete="off" class="usagov-search-autocomplete" id="search-input" name="query" type="text" maxlength="256" style="width:150px" value="Search eia.gov" />
     	          <input type="submit" name="search" alt="enter terms to search" class="arrow_go" align="absmiddle" border="0" title="Click to search EIA">
      			</form>
            <script type="text/javascript">
            //<![CDATA[
                var usasearch_config = { siteHandle:"eia.doe.gov" };
                var script = document.createElement("script");
                script.type = "text/javascript";
                script.src = "/global/scripts/search.usa.gov/remote.loader.js"; // NOTE this may need to be updated from //search.usa.gov/javascripts/remote.loader.js" periodically
                document.getElementsByTagName("head")[0].appendChild(script);
            //]]>
            </script>
          
      </div>
      <li class="global-a-z"><a href="https://www.eia.gov/tools/a-z/">A-Z Index</a></li>
      <div class="global_a-z_menu">
        <span class="global_menu_col11">
        <h3><a href="https://www.eia.gov/tools/a-z/">A-Z Index</a></h3>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=a">A</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=b">B</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=c">C</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=d">D</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=e">E</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=f">F</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=g">G</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=h">H</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=i">I</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=j">J</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=k">K</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=l">L</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=m">M</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=n">N</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=o">O</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=p">P</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=q">Q</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=r">R</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=s">S</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=t">T</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=u">U</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=v">V</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=w">W</a>
          <a href="https://www.eia.gov/tools/a-z/index.cfm?id=xyz">XYZ</a>
        </span>
      </div>
      </ul>
    </div>
    







<script>

$(document).ready(function(){
    $('.dropdown').dd();
    $("div.dat_block a").click(function(){
		 $("table.contable").children("tbody").hide();
		$("table.contable th").removeClass("active");
		var sID = this.href.substring(this.href.indexOf("#") + 1);
		$("[name$='" + sID + "']").click();
  });
});	
</script>


<div class="title bg_analysis">
  <h1>Analysis & Projections</h1>
</div>

<div class="subnav">
  <span class="right"><a href="https://www.eia.gov/tools/glossary/">Glossary &rsaquo;</a> <a href="https://www.eia.gov/tools/faqs/">FAQS &rsaquo;</a></span>
  <ul>
    <li ><a href="https://www.eia.gov/analysis/">Overview</a></li>
    <li class="dropdown "><a href="https://www.eia.gov/analysis/projection-data.cfm">Projection Data</a></li>
    
    <div class="dat_block dat_links">
      <ul>
        <li><a href="https://www.eia.gov/analysis/projection-data.cfm#forecasts">Monthly short-term forecasts through the next calender year</a></li>
        <li><a href="https://www.eia.gov/analysis/projection-data.cfm#annualproj">Annual projections to 2050</a></li>
        <li><a href="https://www.eia.gov/analysis/projection-data.cfm#intlproj">International projections</a></li>
        <li><a href="https://www.eia.gov/analysis/projection-data.cfm">All projections reports</a></li>
      </ul>
    </div>

    
    <li class="dropdown "><a href="../../../reports.cfm@t=9999.html">Analysis & Projections</a></li>

    
    <div id="analysis-projections" class="dat_block dat_links" style="width:600px;">

      
      <div style="float:left; width:400px;">
        <h4 style="margin: 12px 20px 6px 20px;border-bottom:1px solid #CCC;padding-bottom:2px;">Major Topics</h4>
        <ul class="split_2columns" style="margin-bottom:16px;">
          
          
<li><a href="../../../reports.cfm@t=9999.html#/T214">Most popular</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T128">Annual Energy Outlook related</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T138">Congressional & other requests</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T132">International Energy Outlook related</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T136">Presentations</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T214">Recurring</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T130">Short-Term Outlook Related</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T140">Special outlooks</a></li>
<li><a href="../../../reports.cfm@t=9999.html#/T134">Testimony</a></li>
<li class="no-border" style="padding-bottom:0px;"><a href="../../../reports.cfm@t=9999.html">All reports</a></li>


        </ul>
      </div>

      
      <div class="listContainer2" style="width:200px; float:right">
        <h4 style="margin: 12px 20px 6px 20px; border-bottom:1px solid #ccc; padding-bottom:2px;">Browse by Tag</h4>
        <ul>
          <li><a href="https://www.eia.gov/analysis/browsebytag.cfm">Alphabetical</a></li>
          <li><a href="https://www.eia.gov/analysis/browsebytag.cfm?frequency">Frequency</a></li>
          <li><a href="https://www.eia.gov/analysis/browsebytag.cfm?tagcloud">Tag Cloud</a></li>
        </ul>
      </div>
    </div>
    
  </ul>
</div>
  
  <div class="pagecontent mr_temp7">
	
    <div class="side_col right">
		        <br />
<div class="side_col right">
        
        <span class="grey_side blue_top">
        <p class="no_btm_border"><a class="ico_pdf" href="https://www.eia.gov/analysis/studies/powerplants/heatrate/pdf/heatrate.pdf">Full report</a><br /><br /><br />
          
          
          </p>
    </span></div>
      


    </div>
    
    <div class="main_col">
        <h1 align="left">Analysis of Heat Rate Improvement Potential at Coal-Fired Power Plants</h1>
		<p class="dat"> Release date: May 19, 2015<br /><br /></p>
		
        <h2 style="font-size:21px">Introduction</h2>
        <p>The thermal efficiency of electricity production is represented by the heat rate, which measures the amount of energy used to generate one kilowatthour of electricity.<sup><a href="index.html#footnotes">1</a></sup>  A generating unit with a lower, or more efficient, heat rate can generate the same quantity of electricity while consuming less fuel, compared with a unit with a higher heat rate. Lower fuel use per unit of electricity generated also reduces the corresponding emissions of pollutants such as sulfur dioxide (SO2), nitrogen oxide (NOX), mercury (Hg), and carbon dioxide (CO2). Consequently, improving heat rates at power plants can lower fuel costs and help achieve compliance with environmental regulations.</p>
        <p>During the development of the Annual Energy Outlook 2015 (AEO2015), the U.S. Energy Information Administration (EIA) updated its modeling capability to include the ability to evaluate the potential for making heat rate improvements at existing coal-fired generators. The projections in the AEO2015 are produced by the National Energy Modeling System (NEMS), which is a modular system consisting of components to represent fuel supply, end-use consumption and conversion sectors, as well as modules for international and macroeconomic activities.</p>
        <p>The Electricity Market Module (EMM) is the electricity supply component of the NEMS.  The EMM performs three primary functions &mdash; capacity planning, fuel dispatching, and finance and pricing.  Capacity planning decisions include building new plants to satisfy increases in demand and to replace retiring plants.  Planning decisions also consider retrofits of existing capacity to install pollution control devices.  The fuel dispatching function involves operating the available capacity to meet the demand for electricity.  The finance and pricing function considers the investment costs associated with planning decisions and the operating costs from dispatching activities to develop delivered prices for electricity.</p>
        <p>Heat rate improvement is another planning activity, as it considers the tradeoff between the investment expenditures and the savings in fuel and/or environmental compliance costs.   Potential increases in efficiency can vary depending in part on the type of equipment installed at a generating plant.  The EMM represents 32 configurations of existing coal-fired plants based on different combinations of particulate, sulfur dioxide (SO2), nitrogen oxide (NOX), mercury, and carbon emission controls (Table 1).  These categories form the basis for evaluating the potential for heat rate improvements.</p>
        <p>EIA entered into a contract with Leidos Corporation (Leidos) to develop a methodology to evaluate the potential for heat rate improvement at existing coal-fired generating plants.  Leidos performed a statistical analysis of the heat rate characteristics of coal-fired generating units modeled by EIA in the EMM. Specifically, Leidos developed a predictive model for coal-fired electric generating unit heat rates as a function of various unit characteristics.<sup><a href="index.html#footnotes">2</a></sup>  Leidos employed statistical modeling techniques to create the predictive models.<sup><a href="index.html#footnotes">3</a></sup></p>
        <p>For the EMM plant types, the coal-fired generating units were categorized according to quartiles, based on observed<sup><a href="index.html#footnotes">4</a></sup> versus predicted heat rates. Units in the first quartile (Q1), which perform better than predicted, were generally associated with the least potential for heat rate improvement. Units in the fourth quartile (Q4), representing the least efficient units relative to predicted values, were generally associated with the highest potential for heat rate improvement.  Leidos developed a matrix of heat rate improvement options and associated costs, based on a literature review and the application of engineering judgment.</p>
        <p>Little or no coal-fired capacity exists for the EMM plant types with mercury and carbon control configurations, therefore estimates were not developed for those plant types.  These plant types were ultimately assigned the characteristics of the plants with the same combinations of particulate, SO2, and NOX controls.  Plant types with relatively few observations were combined with other plant types having similar improvement profiles.  As a result, 9 unique plant type combinations were developed for the purposes of the quartile analysis, and for each of these combinations Leidos created a minimum and a maximum potential for heat rate improvement along with the associated costs to achieve those improved efficiencies.<sup><a href="index.html#footnotes">5</a></sup></p>
        <p>Leidos used the minimum and maximum characteristics as a basis for developing estimates of mid-range cost and heat rate improvement potential.  The mid-range estimates were used as the default values for the Annual Energy Outlook 2015 (AEO2015) (Table 2). Table 3 contains the minimum and maximum heat rate improvements and costs.</p>
        <p>Additional details regarding the background and the analytical methodology are included in the consultant report prepared by Leidos Corporation (Appendix).</p>
<br />

        
			
            <table class="basic_table" cellspacing="0" cellpadding="0" width="650">
              <caption>
                   Table 1. Existing pulverized coal plant types in the NEMS Electricity Market Module
              </caption>
            <thead>
              <tr>
                <th width="15%">Plant Type</th>
                <th width="25%">Particulate Controls</th>
                <th width="15%">SO2</th>
                <th width="15%">NOX</th>
                <th width="15%">Mercury Controls</th>
                <th width="15%">Carbon Controls</th>
                </tr>
            </thead>
            <tbody>
              <tr>
                <td width="15%">B1</td>
                <td width="25%">BH</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">B2</td>
                <td width="25%">BH</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">B3</td>
                <td width="25%">BH</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">B4</td>
                <td width="25%">BH</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">B5</td>
                <td width="25%">BH</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">B6</td>
                <td width="25%">BH</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">None</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">B7</td>
                <td width="25%">BH</td>
                <td width="15%">Dry</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">B8</td>
                <td width="25%">BH</td>
                <td width="15%">Dry</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">C1</td>
                <td width="25%">CSE</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">C2</td>
                <td width="25%">CSE</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">C3</td>
                <td width="25%">CSE</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">C4</td>
                <td width="25%">CSE</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">C5</td>
                <td width="25%">CSE</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">C6</td>
                <td width="25%">CSE</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">C7</td>
                <td width="25%">CSE</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">C8</td>
                <td width="25%">CSE</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">C9</td>
                <td width="25%">CSE</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">CX</td>
                <td width="25%">CSE</td>
                <td width="15%">Dry</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">CY</td>
                <td width="25%">CSE</td>
                <td width="15%">Dry</td>
                <td width="15%">Any</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">CZ</td>
                <td width="25%">CSE</td>
                <td width="15%">Dry</td>
                <td width="15%">SCR</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">H1</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">H2</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">H3</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">None</td>
                <td width="15%">Any</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">H4</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">H5</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
               <tr>
                <td width="15%">H6</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Wet</td>
                <td width="15%">None</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">H7</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">H8</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">H9</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Wet</td>
                <td width="15%">SCR</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tr>
                <td width="15%">HA</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Dry</td>
                <td width="15%">Any</td>
                <td width="15%">None</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">HB</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Dry</td>
                <td width="15%">Any</td>
                <td width="15%">FF</td>
                <td width="15%">None</td>
              </tr>
              <tr>
                <td width="15%">HC</td>
                <td width="25%">HSE/Oth</td>
                <td width="15%">Dry</td>
                <td width="15%">Any</td>
                <td width="15%">FF</td>
                <td width="15%">CCS</td>
              </tr>
              <tfoot>
              <tr>
              <td colspan="6">Notes: <br /><b>Particulate Controls</b> -- BH = baghouse, CSE = cold side electrostatic precipitator, HSE/Oth = hot side electrostatic precipitator/other/none. <br />
              <b>SO2 Controls</b> -- wet = wet scrubber, dry = dry scrubber.<br />
              <b>NOX Controls</b> -- SCR = selective catalytic reduction.<br />
              <b>Mercury Controls</b> -- FF = fabric filter.<br />
              <b>Carbon Controls</b> -- CCS = carbon capture and storage.<br />
 Source: U.S. Energy Information Administration/Leidos Corporation</p></td>
              </tr>
              </tfoot>
            </tbody>
            </table>
            
			<br />
 
            <table class="basic_table" cellspacing="0" cellpadding="0" width="650">
              <caption>
                   Table 2. Heat rate improvement (HRI) potential and cost (capital, fixed O&amp;M) by plant type and quartile as used for input to NEMS
              </caption>
              <colgroup>
              <col width="25%" />
              <col width="15%" />
              <col width="20%"/>
              <col width="20%"/>
              <col width="20%"/>              
            <thead>
              <tr>
                <th>Plant type and quartile combination</th>
                <th>Count of total Units</th>
                <th>Percentage HRI potential</th>
                <th>Capital cost (million 2014 $/MW)</th>
                <th>Average fixed O&amp;M cost (2014 $/MW&ndash;yr)</th>
                </tr>
            </thead>
            <tbody>
              <tr>
                <td>B1-Q1</td>
                <td>32</td>
                <td>(s)</td>
                <td>0.01</td>
                <td>200</td>
              </tr>
              <tr>
                <td>B1-Q2</td>
                <td>15</td>
                <td>0.8%</td>
                <td>0.10</td>
                <td>2,000</td>
              </tr>
              <tr>
                <td>B1-Q3</td>
                <td>18</td>
                <td>4%</td>
                <td>0.20</td>
                <td>4,000</td>
              </tr>
              <tr>
                <td>B1-Q4</td>
                <td>20</td>
                <td>6%</td>
                <td>0.90</td>
                <td>20,000</td>
              </tr>
              <tr>
                <td>B3-Q1</td>
                <td>13</td>
                <td>(s)</td>
                <td>0.01</td>
                <td>300</td>
              </tr>
              <tr>
                <td>B3-Q2</td>
                <td>24</td>
                <td>0.7%</td>
                <td>0.05</td>
                <td>1,000</td>
              </tr>
              <tr>
                <td>B3-Q3</td>
                <td>16</td>
                <td>6%</td>
                <td>0.20</td>
                <td>3,000</td>
              </tr>
              <tr>
                <td>B3-Q4</td>
                <td>15</td>
                <td>9%</td>
                <td>0.60</td>
                <td>10,000</td>
              </tr>
              <tr>
                <td>B5C7-Q1</td>
                <td>16</td>
                <td>(s)</td>
                <td>(s)</td>
                <td>80</td>
              </tr>
              <tr>
                <td>B5C7-Q2</td>
                <td>42</td>
                <td>0.8%</td>
                <td>0.03</td>
                <td>700</td>
              </tr>
              <tr>
                <td>B5C7H7-Q3</td>
                <td>84</td>
                <td>7%</td>
                <td>0.10</td>
                <td>2,000</td>
              </tr>
              <tr>
                <td>B5C7H7-Q4</td>
                <td>59</td>
                <td>10%</td>
                <td>0.20</td>
                <td>4,000</td>
              </tr>
              <tr>
                <td>B7-Q1</td>
                <td>27</td>
                <td>(s)</td>
                <td>(s)</td>
                <td>70</td>
              </tr>
              <tr>
                <td>B7-Q2</td>
                <td>25</td>
                <td>0.8%</td>
                <td>0.04</td>
                <td>800</td>
              </tr>
              <tr>
                <td>B7-Q3Q4</td>
                <td>30</td>
                <td>7%</td>
                <td>0.30</td>
                <td>5,000</td>
              </tr>
              <tr>
                <td>C1H1-Q1</td>
                <td>148</td>
                <td>(s)</td>
                <td>0.01</td>
                <td>200</td>
              </tr>
              <tr>
                <td>C1H1-Q2</td>
                <td>117</td>
                <td>0.8%</td>
                <td>0.10</td>
                <td>2,000</td>
              </tr>
              <tr>
                <td>C1H1-Q3</td>
                <td>72</td>
                <td>4%</td>
                <td>0.40</td>
                <td>8,000</td>
              </tr>
              <tr>
                <td>C1H1-Q4</td>
                <td>110</td>
                <td>7%</td>
                <td>1.00</td>
                <td>30,000</td>
              </tr>
              <tr>
                <td>C4-Q1</td>
                <td>15</td>
                <td>(s)</td>
                <td>(s)</td>
                <td>80</td>
              </tr>
              <tr>
                <td>C4-Q2</td>
                <td>27</td>
                <td>0.8%</td>
                <td>0.04</td>
                <td>900</td>
              </tr>
              <tr>
                <td>C4-Q3</td>
                <td>32</td>
                <td>6%</td>
                <td>0.20</td>
                <td>2,000</td>
              </tr>
              <tr>
                <td>C4-Q4</td>
                <td>39</td>
                <td>10%</td>
                <td>0.30</td>
                <td>5,000</td>
              </tr>
              <tr>
                <td>CX-Q1Q2Q3Q4</td>
                <td>15</td>
                <td>7%</td>
                <td>0.20</td>
                <td>4,000</td>
              </tr>
              <tr>
                <td>H4-Q1Q2Q3</td>
                <td>13</td>
                <td>3%</td>
                <td>0.20</td>
                <td>3,000</td>
              </tr>
              <tr>
                <td>IG-Q1</td>
                <td>3</td>
                <td>(s)</td>
                <td>(s)</td>
                <td>60</td>
              </tr>
              <tr>
                <td><strong>Total set</strong></td>
                <td><strong>1,027</strong></td>
                <td><strong>4%</strong></td>
                <td><strong>0.30</strong></td>
                <td><strong>6,000</strong></td>
              </tr>
              </tbody>
              <tfoot>
              <tr>
              <td colspan="5"><p>(s) = less than 0.05% for HRI potential or less than  0.005 million $/MW for capital cost.<br />
                Source: U.S. Energy Information Administration/Leidos Corporation</p></td>
              </tr>
              </tfoot>
            </table>
            
            
            			<br /><br />
            
            <table class="basic_table" cellspacing="0" cellpadding="0" width="650">
              <caption>
                   Table 3. Minimum and maximum heat rate improvement (HRI) parameters
              </caption>
            <thead>
              <tr>
                <th width="25%">Plant type and quartile combination</th>
                <th width="25%">Count of total units</th>
                <th width="25%">Percentage HRI potential</th>
                <th width="25%">Capital cost (million 2014 $/MW)</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td width="25%">B1-Q1</td>
                <td width="25%">32</td>
                <td width="25%">(s)</td>
                <td width="25%">0.007</td>
              </tr>
              <tr>
                <td width="25%">B1-Q2</td>
                <td width="25%">15</td>
                <td width="25%">0.3% &ndash; 1.2%</td>
                <td width="25%">0.096 &ndash; 0.11</td>
              </tr>
              <tr>
                <td width="25%">B1-Q3</td>
                <td width="25%">18</td>
                <td width="25%">2.1% &ndash; 6.4%</td>
                <td width="25%">0.20 &ndash; 0.26</td>
              </tr>
              <tr>
                <td width="25%">B1-Q4</td>
                <td width="25%">20</td>
                <td width="25%">3.5% &ndash; 9.4%</td>
                <td width="25%">0.76 &ndash; 0.99</td>
              </tr>
              <tr>
                <td width="25%">B3-Q1</td>
                <td width="25%">13</td>
                <td width="25%">(s)</td>
                <td width="25%">0.010</td>
              </tr>
              <tr>
                <td width="25%">B3-Q2</td>
                <td width="25%">24</td>
                <td width="25%">0.3% &ndash; 1.2%</td>
                <td width="25%">0.047 &ndash; 0.056</td>
              </tr>
              <tr>
                <td width="25%">B3-Q3</td>
                <td width="25%">16</td>
                <td width="25%">3.1% &ndash; 8.2%</td>
                <td width="25%">0.19 &ndash; 0.30</td>
              </tr>
              <tr>
                <td width="25%">B3-Q4</td>
                <td width="25%">15</td>
                <td width="25%">5.1% &ndash; 13%</td>
                <td width="25%">0.50 &ndash; 0.72</td>
              </tr>
              <tr>
                <td width="25%">B5C7-Q1</td>
                <td width="25%">16</td>
                <td width="25%">(s)</td>
                <td width="25%">0.003</td>
              </tr>
              <tr>
                <td width="25%">B5C7-Q2</td>
                <td width="25%">42</td>
                <td width="25%">0.3% &ndash; 1.2%</td>
                <td width="25%">0.031 &ndash; 0.036</td>
              </tr>
              <tr>
                <td width="25%">B5C7H7-Q3</td>
                <td width="25%">84</td>
                <td width="25%">3.6% &ndash; 9.5%</td>
                <td width="25%">0.11 &ndash; 0.16</td>
              </tr>
              <tr>
                <td width="25%">B5C7H7-Q4</td>
                <td width="25%">59</td>
                <td width="25%">6.0% &ndash; 15%</td>
                <td width="25%">0.18 &ndash; 0.25</td>
              </tr>
              <tr>
                <td width="25%">B7-Q1</td>
                <td width="25%">27</td>
                <td width="25%">(s)</td>
                <td width="25%">0.002</td>
              </tr>
              <tr>
                <td width="25%">B7-Q2</td>
                <td width="25%">25</td>
                <td width="25%">0.3% &ndash; 1.2%</td>
                <td width="25%">0.035 &ndash; 0.042</td>
              </tr>
              <tr>
                <td width="25%">B7-Q3Q4</td>
                <td width="25%">30</td>
                <td width="25%">3.8% &ndash; 9.8%</td>
                <td width="25%">0.27 &ndash; 0.40</td>
              </tr>
              <tr>
                <td width="25%">C1H1-Q1</td>
                <td width="25%">148</td>
                <td width="25%">(s)</td>
                <td width="25%">0.006</td>
              </tr>
              <tr>
                <td width="25%">C1H1-Q2</td>
                <td width="25%">117</td>
                <td width="25%">0.3% &ndash; 1.2%</td>
                <td width="25%">0.12 &ndash; 0.13</td>
              </tr>
              <tr>
                <td width="25%">C1H1-Q3</td>
                <td width="25%">72</td>
                <td width="25%">2.0% &ndash; 6.0%</td>
                <td width="25%">0.36 &ndash; 0.49</td>
              </tr>
              <tr>
                <td width="25%">C1H1-Q4</td>
                <td width="25%">110</td>
                <td width="25%">3.6% &ndash; 9.6%</td>
                <td width="25%">1.1 &ndash; 1.5</td>
              </tr>
              <tr>
                <td width="25%">C4-Q1</td>
                <td width="25%">15</td>
                <td width="25%">(s)</td>
                <td width="25%">0.002</td>
              </tr>
              <tr>
                <td width="25%">C4-Q2</td>
                <td width="25%">27</td>
                <td width="25%">0.3% &ndash; 1.2%</td>
                <td width="25%">0.041 &ndash; 0.048</td>
              </tr>
              <tr>
                <td width="25%">C4-Q3</td>
                <td width="25%">32</td>
                <td width="25%">3.5% &ndash; 9.1%</td>
                <td width="25%">0.13 &ndash; 0.20</td>
              </tr>
              <tr>
                <td width="25%">C4-Q4</td>
                <td width="25%">39</td>
                <td width="25%">5.7% &ndash; 14%</td>
                <td width="25%">0.21 &ndash; 0.30</td>
              </tr>
              <tr>
                <td width="25%">CX-Q1Q2Q3Q4</td>
                <td width="25%">15</td>
                <td width="25%">3.7% &ndash; 9.7%</td>
                <td width="25%">0.19 &ndash; 0.28</td>
              </tr>
              <tr>
                <td width="25%">H4-Q1Q2Q3</td>
                <td width="25%">13</td>
                <td width="25%">1.9% &ndash; 5.1%</td>
                <td width="25%">0.14 &ndash; 0.21</td>
              </tr>
              <tr>
                <td width="25%">IG-Q1</td>
                <td width="25%">3</td>
                <td width="25%">(s)</td>
                <td width="25%">0.002</td>
              </tr>
              <tr>
                <td width="25%"><strong>TOTAL SET</strong></td>
                <td width="25%"><strong>1,027</strong></td>
                <td width="25%"><strong>2.0% &mdash; 5.3%</strong></td>
                <td width="25%"><strong>0.24 &mdash; 0.32</strong></td>
              </tr>
            </tbody>
              <tfoot>
              <tr>
              <td colspan="4"><p>(s) = less than 0.05% for HRI potential.<br/>Source: U.S. Energy Information Administration/Leidos Corporation</p></td>
              </tr>
              </tfoot>
            </table>
            
			<br />
            <br />
            
            <p><a href="https://www.eia.gov/analysis/studies/powerplants/heatrate/pdf/heatrate.pdf" class="ico_pdf">See complete report</a></p>
			<br />
            <br />

            
            <p>
              <a name="footnotes"></a><b>Footnotes</b><br />
              <sup>1</sup>U.S. Energy Information Administration, Frequently Asked Questions, <a href="../../../../tools/faqs/faq.cfm@id=107&amp;t=3.html">What is the efficiency of different types of power plants?</a>, accessed January 31, 2015.<br />
              <sup>2</sup>The characteristics used to predict heat rate included attributes such as nameplate capacity, rank of coal used, NEMS plant type, flue-gas desulfurization status, and flue-gas particulate collector type.<br />
              <sup>3</sup>This included algorithmic evaluation of potential descriptive variables, and piecewise linear regression analysis. A decision tree created 7 sub-models describing inputs for the heat rate model for different unit categorizations.<br />
              <sup>4</sup>In this report, observed heat rates refer to the heat rates contained in EIA's EMM plant file.<br />
              <sup>5</sup>Leidos selected the plant type and quartile groupings such that each grouping contained at least 10 generating units, with the exception of the integrated gasification combined-cycle (IG) type, which has essentially no heat rate improvement potential. Some plant types and quartiles also had associated variable operation and maintenance (O&amp;M) costs. The variable O&amp;M costs were not incorporated into the NEMS EMM model at the time of this analysis. However, the impact of omitting variable O&amp;M cost is expected to be small due to the relative magnitude of the capital and fixed O&amp;M cost components.<br />
            </p>
            
    </div>
    
  </div>
  
  
  

    <div id="footer">
    <a name="btm"></a>
      <div class="clear">
      
      
        <div id="rs_home"></div>
        
	  
      </div>
      <div id="addbar">
      <a href="https://www.eia.gov/"><h2 class="right">EIA - 1000 Independence Avenue, SW, Washington, DC 20585</h2></a>
        <h3><a href="../../../../about/index.html">About EIA</a></h3>
        <h3><a href="https://www.eia.gov/beta/api/">Open Data</a></h3>
        <h3><a href="https://www.eia.gov/pressroom/">Press Room</a></h3>
        <h3><a href="../../../../about/careers/index.html">Careers</a></h3>
        
        <h3><a href="https://www.eia.gov/about/contact/">Contact Us</a></h3>
      </div>
      <div id="quicklinks">
        
        <p><b>Sources & Uses</b><br />
           <a href="https://www.eia.gov/petroleum/">Petroleum</a><br />
           <a href="https://www.eia.gov/coal/">Coal</a><br />
           <a href="https://www.eia.gov/naturalgas/">Natural Gas</a><br />
           <a href="https://www.eia.gov/renewable/">Renewable</a><br />
           <a href="../../../../nuclear/index.html">Nuclear</a><br />
           <a href="../../../../electricity/index.html">Electricity</a><br />
           <a href="../../../../consumption/index.html">Consumption</a><br />
           <a href="https://www.eia.gov/totalenergy/">Total Energy</a></p>
        <p><b>Topics</b><br />
           <a href="https://www.eia.gov/analysis/">Analysis & Projections</a><br />
           <a href="../../../../environment.1.html">Environment</a><br />
           <a href="https://www.eia.gov/finance/">Markets & Finance</a><br />
           <a href="../../../../todayinenergy/index.html">Today in Energy</a></p>
        <p><b>Geography</b><br />
           <a href="../../../../state/index.html">States</a><br />
           <a href="../../../../countries/index.html">Countries</a><br />
           <a href="https://www.eia.gov/maps/">Maps</a><br />
        <p><b>Tools</b><br />
           <a href="https://www.eia.gov/tools/a-z/">A-Z Index</a><br />
           <a href="https://www.eia.gov/reports/">All Reports<br />& Publications</a><br />
           <a href="https://www.eia.gov/tools/">Data Tools, Apps,<br />and Maps</a><br />
           <a href="https://www.eia.gov/survey/">EIA Survey Forms</a><br />
           <a href="https://www.eia.gov/beta/">EIA Beta</a></p>
        <p><b>Policies</b><br />
           <a href="https://www.eia.gov/about/privacy_security_policy.cfm">Privacy/Security</a><br />
           <a href="https://www.eia.gov/about/copyrights_reuse.cfm">Copyright & Reuse</a><br />
           <a href="../../../../about/accessability.cfm.html">Accessibility</a></p>
        <p><b>Related Sites</b><br />
           <a href="http://www.energy.gov/">U.S. Department of Energy</a><br />
           <a href="http://www.usa.gov/">USA.gov</a><br />
           <a href="http://fedstats.sites.usa.gov/">FedStats</a></p>
        <p><b>Stay Connected</b><br />
           <a href="http://facebook.com/eiagov/" target="_blank" class="ico_facebook ft_icon_pad">Facebook<span class="external">&nbsp;</span></a><br />
           <a href="http://twitter.com/eiagov/" target="_blank" class="ico_twitter ft_icon_pad">Twitter<span class="external">&nbsp;</span></a><br />
           <a href="http://youtube.com/eiagov/" target="_blank" class="ico_youtube ft_icon_pad">YouTube<span class="external">&nbsp;</span></a><br />
           <a href="https://www.flickr.com/photos/eiagov/" target="_blank" class="ico_flickr ft_icon_pad">Flickr<span class="external">&nbsp;</span></a><br />
           <a href="https://www.linkedin.com/company/u-s-energy-information-administration" target="_blank" class="ico_linkedin ft_icon_pad">LinkedIn<span class="external">&nbsp;</span></a><br />
           <a href="https://www.eia.gov/tools/emailupdates/" class="ico_email ft_icon_pad">Email Updates</a><br />
           <a href="https://www.eia.gov/tools/rssfeeds/" class="ico_rss ft_icon_pad">RSS Feeds</a></p>
      </div>
      <div class="clear"></div>

    </div>

  </div>
</div>


<script type="text/javascript">
jQuery(document).ready(function(){
  $(".page_tabs").tabs();
  $(".page_tabs").localScroll({ 
	target:".page_tabs",
	duration:0,
	hash:true
  });
/*  if($(".page_tabs") && document.location.hash != ''){
	$.scrollTo(".page_tabs");
  }*/
});
</script>
</div>

</body>
</html>
